<!DOCTYPE html>
<html lang="tr">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <!--vg:head-->
  <meta name="theme-color" content="#0a1628">
  <script data-vg-theme-init>(function(d){var t,m;try{t=localStorage.getItem('vg-theme')}catch(e){}if(t!=='dark'&&t!=='light'){try{m=matchMedia('(prefers-color-scheme: dark)').matches}catch(e){}t=m?'dark':'light'}d.documentElement.setAttribute('data-theme',t)})(document)</script>
  <style>:root{color-scheme:light}:root[data-theme=dark]{color-scheme:dark;background:#0a1220}@view-transition{navigation:auto}::view-transition-old(root),::view-transition-new(root){animation-duration:140ms;animation-timing-function:ease-out}@media (prefers-reduced-motion:reduce){@view-transition{navigation:none}}</style>
  <link rel="preload" href="/fonts/outfit-latin.dbb71e00.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="preload" href="/fonts/inter-latin.d14332d6.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="preload" href="/fonts/fa-solid-900.c5da1f4b.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="preload" href="/fonts/fa-brands-400.b1bcf9db.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="stylesheet" href="/css/fonts.css?v=3680cd14c522">
  <link rel="stylesheet" href="/css/fa-subset.css?v=1eb3ee5f5be2">
  <link rel="stylesheet" href="/css/vg-shell.css?v=5c8e44a56be2">
  <script type="speculationrules">
  {
    "prerender": [
      {
        "urls": ["/bilgi-bankasi.html", "/hesaplama-araclari/", "/sor.html", "/fabrika-cozumleri.html", "/akademi.html"],
        "eagerness": "moderate"
      }
    ],
    "prefetch": [
      {
        "where": {
          "and": [
            { "href_matches": "/*" },
            { "not": { "href_matches": ["/hesap/*", "/calisan/*", "/api/*", "/contact.php", "/*.php", "/*.pdf", "/js/*", "/css/*", "/public/*", "/assets/*", "/txt/*"] } },
            { "not": { "selector_matches": "[rel~=nofollow], [target=_blank], [download]" } }
          ]
        },
        "eagerness": "moderate"
      }
    ]
  }
  </script>
  <script src="/js/vg-shell.js?v=c97b3cdc9a27" defer></script>
  <script src="/js/vg-metrics.js?v=906f1f067ec5" defer></script>
  <noscript><style>.vg-burger,.vg-theme{display:none!important}.vg-dd:hover .vg-dd__menu,.vg-dd:focus-within .vg-dd__menu{opacity:1!important;visibility:visible!important;transform:none!important}@media (max-width:79.99rem){.vg-nav{position:static!important;opacity:1!important;visibility:visible!important;transform:none!important;max-height:none!important}.vg-header{height:auto!important}.vg-header__bar{flex-wrap:wrap;min-height:60px;height:auto!important}.vg-nav{width:100%}.vg-dd__menu{position:static!important;opacity:1!important;visibility:visible!important;transform:none!important}}</style></noscript>
  <!--/vg:head-->
  <meta name="color-scheme" content="light dark">
  <meta name="description" content="SCADA mimarisi ve IEC 61850 ileri seviye ders: Purdue katmanları, MMS, GOOSE ve SV servisleri, SCL dosyaları, proses barası ve OT siber güvenliği.">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <title>SCADA Mimarisi ve IEC 61850 (İleri Ders) | VoltGuard</title>
  <link rel="canonical" href="https://voltguard.com.tr/akademi/scada-iec-61850-mimari-ileri.html">
  <meta property="og:type" content="article">
  <meta property="og:title" content="SCADA Mimarisi ve IEC 61850 (İleri Ders) | VoltGuard">
  <meta property="og:description" content="SCADA mimarisi ve IEC 61850 ileri seviye ders: Purdue katmanları, MMS, GOOSE ve SV servisleri, SCL dosyaları, proses barası ve OT siber güvenliği.">
  <meta property="og:url" content="https://voltguard.com.tr/akademi/scada-iec-61850-mimari-ileri.html">
  <meta property="og:image" content="https://voltguard.com.tr/public/og-image.png">
  <meta property="og:site_name" content="VoltGuard">
  <meta name="twitter:card" content="summary_large_image">
  <meta property="og:locale" content="tr_TR">
  <link rel="icon" type="image/png" href="/public/favicon-32.png" sizes="32x32">
  <link rel="apple-touch-icon" href="/public/apple-touch-icon.png">
  <link rel="stylesheet" href="/css/style.css?v=f5a7da9dd78a">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"LearningResource","@id":"https://voltguard.com.tr/akademi/scada-iec-61850-mimari-ileri.html#course","name":"SCADA Mimarisi ve IEC 61850 Entegrasyonu","description":"Purdue modeline göre SCADA katmanları, IEC 61850 veri modeli, MMS/GOOSE/SV, SCL dosyaları, istasyon ve proses barası, IEC 62351/62443.","educationalLevel":"İleri","inLanguage":"tr-TR","datePublished":"2026-09-08","dateModified":"2026-10-24","provider":{"@type":"Organization","@id":"https://voltguard.com.tr/#organization","name":"VoltGuard","url":"https://voltguard.com.tr/"},"isPartOf":{"@type":"WebSite","@id":"https://voltguard.com.tr/#website"},"author":{"@type":"Organization","name":"VoltGuard Mühendislik Ekibi","url":"https://voltguard.com.tr/ekibimiz.html"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana Sayfa","item":"https://voltguard.com.tr/"},{"@type":"ListItem","position":2,"name":"VoltGuard Akademi","item":"https://voltguard.com.tr/akademi.html"},{"@type":"ListItem","position":3,"name":"SCADA Mimarisi ve IEC 61850 (İleri)","item":"https://voltguard.com.tr/akademi/scada-iec-61850-mimari-ileri.html"}]}]}</script>
</head>
<body class="doc-shell">
  <!--vg:header-->
  <a class="skip-to-content" href="#main">Ana içeriğe geç</a>
  <header class="vg-header doc-header" id="vgHeader">
    <div class="vg-header__bar vg-wrap">
      <a class="vg-brand" href="/" aria-label="VoltGuard Ana Sayfa">
        <img class="vg-brand__image" src="/public/voltguard-logo-transparent.webp" width="50" height="50" alt="" decoding="async">
        <span class="vg-brand__copy" aria-hidden="true">
          <span class="logo-mark"><span class="logo-mark__volt">Volt</span><span class="logo-mark__guard">Guard</span></span>
          <span class="logo-mark__tagline" lang="en">ENGINEERING SOLUTIONS</span>
        </span>
      </a>
      <a class="vg-search vg-search--bar" href="/arama.html" aria-label="Sitede ara" data-vg-match="/arama.html"></a>
      <button class="vg-burger" id="vgBurger" type="button" aria-label="Menüyü aç" aria-expanded="false" aria-controls="vgNav"><span></span><span></span><span></span></button>
      <nav class="vg-nav" id="vgNav" aria-label="Ana menü">
        <ul class="vg-nav__list">
          <li class="vg-nav__home"><a class="vg-nav__link" href="/">Ana Sayfa</a></li>
          <li class="vg-dd" data-vg-dd>
            <button class="vg-nav__link vg-dd__btn" type="button" aria-expanded="false" aria-controls="vgDdHizmetler">Hizmetler</button>
            <div class="vg-dd__menu vg-dd__menu--mega" id="vgDdHizmetler">
              <div class="vg-dd__cols">
                <div class="vg-dd__group">
                  <span class="vg-dd__label" id="vgDdLblTrafo">Trafo ve yüksek gerilim</span>
                  <ul aria-labelledby="vgDdLblTrafo">
                    <li><a class="vg-dd__link" href="/hizmetler/trafo-isletme-sorumlulugu.html">Trafo İşletme Sorumluluğu</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/trafo-bakimi.html">Trafo ve OG Hücre Bakımı</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/trafo-merkezi-kurulumu.html">Trafo Merkezi Kurulumu</a></li>
                  </ul>
                </div>
                <div class="vg-dd__group">
                  <span class="vg-dd__label" id="vgDdLblOlcum">Ölçüm, kontrol ve verimlilik</span>
                  <ul aria-labelledby="vgDdLblOlcum">
                    <li><a class="vg-dd__link" href="/hizmetler/elektrik-periyodik-kontrol.html">Elektrik Periyodik Kontrol</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/topraklama-olcumu.html">Topraklama Ölçümü</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/enerji-kalitesi-olcumu.html">Enerji Kalitesi Ölçümü</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/harmonik-filtreli-kompanzasyon.html">Kompanzasyon Panosu</a></li>
                  </ul>
                </div>
                <div class="vg-dd__group">
                  <span class="vg-dd__label" id="vgDdLblProje">Proje, uygulama ve otomasyon</span>
                  <ul aria-labelledby="vgDdLblProje">
                    <li><a class="vg-dd__link" href="/hizmetler/elektrik-projesi.html">Elektrik Projesi</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/elektrik-pano-imalati.html">Elektrik Pano İmalatı</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/elektrik-taahhut.html">Elektrik Taahhüt</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/plc-scada-otomasyon.html">PLC ve SCADA Otomasyon</a></li>
                    <li><a class="vg-dd__link" href="/hizmetler/fabrika-cati-ges.html">Fabrika Çatı GES</a></li>
                  </ul>
                </div>
              </div>
              <div class="vg-dd__foot">
                <a class="vg-dd__more" href="/hizmetler/" data-vg-match="/hizmetler/">Tüm hizmetler</a>
                <a class="vg-dd__more" href="/fabrika-cozumleri.html">Fabrikalar için çözümler</a>
              </div>
            </div>
          </li>
          <li><a class="vg-nav__link" href="/fabrika-cozumleri.html">Fabrikalar İçin</a></li>
          <li class="vg-dd" data-vg-dd>
            <button class="vg-nav__link vg-dd__btn" type="button" aria-expanded="false" aria-controls="vgDdKurumsal">Kurumsal</button>
            <div class="vg-dd__menu" id="vgDdKurumsal">
              <ul>
                <li><a class="vg-dd__link" href="/hakkimizda.html">Hakkımızda</a></li>
                <li><a class="vg-dd__link" href="/projeler.html">Projeler ve Referanslar</a></li>
                <li><a class="vg-dd__link" href="/haberler.html">Sahadan Haberler</a></li>
                <li><a class="vg-dd__link" href="/ekibimiz.html">Ekibimiz</a></li>
                  <li><a class="vg-dd__link" href="/dokumanlar.html">Belgeler ve İndirmeler</a></li>
                <li><a class="vg-dd__link" href="/iletisim.html">İletişim</a></li>
                <li><a class="vg-dd__link" href="/calisan/giris.html">Çalışan Girişi</a></li>
              </ul>
            </div>
          </li>
          <li><a class="vg-nav__link" href="/teknik-kaynaklar.html" data-vg-match="/teknik-kaynaklar.html">Teknik Kaynaklar</a></li>
          <li class="vg-nav__feature"><a class="vg-nav__link" href="/magaza/" data-vg-match="/magaza/"><svg class="vg-nav__feature-icon" viewBox="0 0 24 24" width="22" height="22" focusable="false" aria-hidden="true"><path d="M5.5 8h13l-1 12.5h-11z"/><path d="M9 10.5V7a3 3 0 0 1 6 0v3.5"/></svg>Mağaza</a></li>
          <li class="vg-nav__feature"><a class="vg-nav__link vg-nav__link--sim" href="/voltsim/" data-vg-match="/voltsim/"><svg class="vg-nav__feature-icon" viewBox="0 0 24 24" width="22" height="22" focusable="false" aria-hidden="true"><path d="m12 3 9 5v8l-9 5-9-5V8zm0 10 9-5M12 13 3 8m9 5v8"/></svg>VoltSim<span class="vg-new" aria-hidden="true">3D</span></a></li>
          <li class="vg-nav__feature"><a class="vg-nav__link" href="/voltgame.html"><svg class="vg-nav__feature-icon" viewBox="0 0 24 24" width="22" height="22" focusable="false" aria-hidden="true"><path d="M7 7h10a4 4 0 0 1 4 3.4l1 6.2a2.5 2.5 0 0 1-4.2 2.2L15 16H9l-2.8 2.8A2.5 2.5 0 0 1 2 16.6l1-6.2A4 4 0 0 1 7 7Z"/><path d="M7 10v4m-2-2h4m7-1h.01M19 13h.01"/></svg>VoltGame</a></li>
          <li class="vg-nav__feature"><a class="vg-nav__link" href="/volthaber/" data-vg-match="/volthaber/"><svg class="vg-nav__feature-icon" viewBox="0 0 24 24" width="22" height="22" focusable="false" aria-hidden="true"><path d="M5 4h15v15a2 2 0 0 1-2 2H5a3 3 0 0 1-3-3V8h3m0-4v14a1 1 0 0 1-2 0"/><path d="M9 8h7m-7 4h7m-7 4h3m3 0h1"/></svg>VoltHaber</a></li>
        </ul>
        <div class="vg-nav__foot">
          <button class="vg-theme vg-theme--row" type="button" data-vg-theme-toggle aria-pressed="false" aria-label="Koyu temaya geç"><svg class="vg-theme__moon" viewBox="0 0 24 24" width="20" height="20" focusable="false" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg><svg class="vg-theme__sun" viewBox="0 0 24 24" width="20" height="20" focusable="false" aria-hidden="true"><circle cx="12" cy="12" r="4.2"/><path d="M12 2v2.2M12 19.8V22M4.9 4.9l1.6 1.6M17.5 17.5l1.6 1.6M2 12h2.2M19.8 12H22M4.9 19.1l1.6-1.6M17.5 6.5l1.6-1.6"/></svg><span class="vg-theme__txt" data-vg-theme-text>Koyu tema</span></button>
          <a class="vg-account" data-vg-account data-vg-match="/hesap/" href="/hesap/giris.html">Üye Girişi</a>
          <a class="vg-cta" href="/iletisim.html#iletisim">Teklif Al</a>
        </div>
      </nav>
      <div class="vg-actions">
        <button class="vg-theme" type="button" data-vg-theme-toggle aria-pressed="false" aria-label="Koyu temaya geç" title="Koyu temaya geç"><svg class="vg-theme__moon" viewBox="0 0 24 24" width="20" height="20" focusable="false" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg><svg class="vg-theme__sun" viewBox="0 0 24 24" width="20" height="20" focusable="false" aria-hidden="true"><circle cx="12" cy="12" r="4.2"/><path d="M12 2v2.2M12 19.8V22M4.9 4.9l1.6 1.6M17.5 17.5l1.6 1.6M2 12h2.2M19.8 12H22M4.9 19.1l1.6-1.6M17.5 6.5l1.6-1.6"/></svg></button>
        <a class="vg-search" href="/arama.html" aria-label="Sitede ara" data-vg-match="/arama.html"></a>
        <a class="vg-account" data-vg-account data-vg-match="/hesap/" href="/hesap/giris.html">Üye Girişi</a>
        <a class="vg-cta" href="/iletisim.html#iletisim">Teklif Al</a>
      </div>
    </div>
    <div class="vg-scrim" data-vg-scrim aria-hidden="true"></div>
  </header>
  <!--/vg:header-->

  <nav class="breadcrumb" aria-label="breadcrumb">
    <a href="/">Ana Sayfa</a> &rsaquo; <a href="/akademi.html">VoltGuard Akademi</a> &rsaquo; <span>SCADA Mimarisi ve IEC 61850 (İleri)</span>
  </nav>

  <main class="article" id="main" tabindex="-1">
    <span class="article__cat">Endüstriyel Otomasyon</span>
    <span class="akademi-level akademi-level--ileri">İleri Seviye</span>
    <h1>SCADA Mimarisi ve IEC 61850 Entegrasyonu</h1>
    <p class="article__byline" style="font-size:.85rem;color:var(--clr-text-muted);margin:.25rem 0 1rem">Hazırlayan: VoltGuard Mühendislik Ekibi · Son gözden geçirme: <time datetime="2026-10-24">24.10.2026</time></p>
    <p class="article__summary">Bu ders; büyük SCADA sistemlerinin katmanlı mimarisini, IEC 61850'nin veri modelini ve haberleşme servislerini (MMS, GOOSE, SV), istasyon ve proses barası mimarisini ve OT siber güvenliğinin temel standartlarını anlatır.</p>

    <div class="akademi-path"><strong>Ön koşul ve ilgili kaynaklar:</strong> <a href="ladder-programlama-modbus-orta.html">Ladder Programlama ve Modbus/Profinet</a> · <a href="/bilgi/scada-iec-61850.html">SCADA ve IEC 61850</a> · <a href="/bilgi/plc-nedir-nasil-calisir.html">PLC Nedir?</a></div>

    <div class="kb-keyfacts"><h2>Öne Çıkanlar</h2><ul><li>Endüstriyel kontrol ağları çoğunlukla Purdue modeline göre seviyelere (Level 0-5) ayrılır; OT ile IT arasına bir DMZ konur.</li><li>IEC 61850, güç sistemi otomasyonu için veri modeli ve haberleşme servislerini tanımlar: MMS (istemci-sunucu), GOOSE (olay yayını) ve SV (örneklenmiş değerler).</li><li>Mantıksal düğüm (Logical Node) modeli, koruma ve kontrol işlevlerini standart nesnelere eşler (ör. XCBR kesici, PTOC aşırı akım).</li><li>Güç sistemi protokollerinin güvenliği IEC 62351'de, endüstriyel kontrol sistemlerinin ve tesisin siber güvenliği IEC 62443 serisinde ele alınır.</li></ul></div>

    <h2>SCADA Katmanlı Mimari</h2>
    <p>Endüstriyel kontrol sistemleri çoğunlukla Purdue referans modeliyle tanımlanır:</p>
    <ul class="article__list">
      <li><strong>Level 0 - Fiziksel proses:</strong> Sensörler, aktüatörler, motorlar, kesiciler.</li>
      <li><strong>Level 1 - Kontrol cihazları:</strong> PLC, RTU, IED (akıllı elektronik cihaz).</li>
      <li><strong>Level 2 - Denetim:</strong> Yerel HMI, SCADA sunucusu, veri toplama.</li>
      <li><strong>Level 3 - Operasyon:</strong> Historian, MES, batch sunucusu, mühendislik istasyonları.</li>
      <li><strong>Level 4-5 - Kurumsal:</strong> ERP, iş zekâsı, bulut ve dış bağlantılar.</li>
    </ul>
    <p>Level 3 ile Level 4 arasına endüstriyel DMZ kurulur. OT ağı, IT ağından güvenlik duvarıyla, gerektiğinde tek yönlü veri diyotuyla ayrılır. Trafo merkezi ve fabrika enerji izleme projelerinde bu ayrım, <a href="/hizmetler/plc-scada-otomasyon.html">SCADA ve enerji izleme</a> altyapısının ilk tasarım kararlarındandır.</p>

    <h2>SCADA'nın Bileşenleri</h2>
    <div class="table-scroll"><table>
      <thead><tr><th>Bileşen</th><th>Rol</th></tr></thead>
      <tbody>
        <tr><td>HMI (istemci)</td><td>Operatör arayüzü; alarm, komut, trend</td></tr>
        <tr><td>SCADA sunucusu</td><td>PLC/IED'lerden veri toplama, işleme, HMI'lere dağıtım</td></tr>
        <tr><td>Historian</td><td>Zaman damgalı veri arşivi; trend ve rapor</td></tr>
        <tr><td>OPC / ağ geçidi</td><td>Protokoller arası dönüşüm (ör. Modbus → OPC UA)</td></tr>
        <tr><td>Web / mobil erişim</td><td>Uzaktan izleme; DMZ üzerinden ve yetkilendirmeyle</td></tr>
        <tr><td>Mühendislik istasyonu</td><td>Konfigürasyon ve değişiklik yönetimi</td></tr>
        <tr><td>Yedek sunucu</td><td>Sıcak yedek; otomatik devralma</td></tr>
      </tbody>
    </table></div>
    <p>Türkiye'de yaygın SCADA yazılımları: Siemens WinCC, AVEVA (eski Wonderware) InTouch/System Platform, ABB 800xA, GE iFIX, Inductive Automation Ignition, Rockwell FactoryTalk.</p>

    <h2>IEC 61850</h2>
    <p>IEC 61850'nin ilk bölümleri 2002-2005 arasında trafo merkezi otomasyonu için yayımlandı. Ed.2 ve Ed.2.1 ile kapsamı genişletildi; standart bugün "güç sistemi otomasyonu için haberleşme ağları ve sistemleri" adını taşır. Amacı, farklı üreticilerin cihazlarının ortak bir veri modeli ve yapılandırma diliyle birlikte çalışmasıdır. Üç ana haberleşme servisi vardır:</p>

    <h3>1. MMS (Manufacturing Message Specification)</h3>
    <p>İstemci-sunucu mimarisiyle çalışır. HMI, ağ geçidi veya SCADA (istemci), IED'den (sunucu) veri okur, raporları alır ve komut gönderir. Ölçüm değerleri, olay kayıtları ve kontrol komutları için kullanılır. TCP/IP üzerinde çalışır.</p>

    <h3>2. GOOSE (Generic Object Oriented Substation Event)</h3>
    <p>Yayıncı-abone mimarisiyle çalışır. Bir IED bir olayı (kesici açtı, koruma çalıştı) yayınlar; abone olan IED'ler bunu alır. Doğrudan katman 2 Ethernet üzerinde taşınır. IEC 61850-5, koruma açma mesajları için 3 ms aktarım süresi öngörür (tip 1A, performans sınıfı P2/P3). GOOSE, IED'ler arasındaki kablolu kilitleme ve açma sinyallerinin yerini alabilir.</p>

    <h3>3. SV (Sampled Values) ve Proses Barası</h3>
    <p>Akım ve gerilim trafosu sekonder büyüklüklerinin dijital olarak paylaşılmasıdır. Klasik sistemde her IED akım ve gerilim trafosu sekonderini kabloyla alır. SV mimarisinde birleştirme birimi (merging unit) örnekleri Ethernet'e yayınlar, IED'ler abone olur. Bu yapı saha kablajını önemli ölçüde azaltır. IEC 61850-9-2 LE uygulamasında koruma için 50 Hz'de periyot başına 80 örnek (4000 örnek/s) kullanılır. IEC 61869-9, koruma için frekanstan bağımsız 4800 örnek/s öngörür.</p>

    <h2>Mantıksal Düğüm (Logical Node) Modeli</h2>
    <p>IEC 61850'nin temel yaklaşımı, sahadaki işlevleri standart veri nesnelerine eşlemektir. Örnekler:</p>
    <ul class="article__list">
      <li><strong>XCBR:</strong> Kesici</li>
      <li><strong>XSWI:</strong> Ayırıcı</li>
      <li><strong>PTOC:</strong> Zaman gecikmeli aşırı akım koruması</li>
      <li><strong>PDIF:</strong> Diferansiyel koruma</li>
      <li><strong>PDIS:</strong> Mesafe koruması</li>
      <li><strong>MMXU:</strong> Ölçüm değerleri</li>
      <li><strong>RREC:</strong> Otomatik tekrar kapama</li>
      <li><strong>CSWI:</strong> Anahtarlama kontrolü</li>
    </ul>
    <p>Her mantıksal düğümün standart veri nesneleri ve nitelikleri vardır. Ortak model, farklı üreticilerin IED'lerinin aynı sistemde çalışmasını mümkün kılar. Ancak birlikte çalışabilirlik kendiliğinden oluşmaz; SCL yapılandırması ve fabrika ile saha kabul testleriyle doğrulanır.</p>

    <h2>İstasyon Barası ve Proses Barası</h2>
    <div class="table-scroll"><table>
      <thead><tr><th>Bara</th><th>Bağlantı</th><th>Servisler</th><th>Altyapı</th></tr></thead>
      <tbody>
        <tr><td>İstasyon barası</td><td>IED - HMI - ağ geçidi</td><td>MMS, GOOSE</td><td>Endüstriyel Ethernet anahtarları; SNTP/PTP zaman senkronu</td></tr>
        <tr><td>Proses barası</td><td>IED - birleştirme birimi</td><td>SV, GOOSE</td><td>PTP zaman senkronu (IEC 61850-9-3), PRP/HSR yedeklilik</td></tr>
      </tbody>
    </table></div>
    <p>Yedekli ağ için PRP (Parallel Redundancy Protocol) veya HSR (High-availability Seamless Redundancy) kullanılır. Her iki yöntem de çerçeveleri iki yoldan gönderdiği için tek bir ağ elemanı arızasında kesintisiz (sıfır devralma süreli) çalışır.</p>

    <h2>SCL (Substation Configuration Language)</h2>
    <p>IEC 61850-6, istasyonun ve cihazların XML tabanlı SCL dosyalarıyla tanımlanmasını öngörür:</p>
    <ul class="article__list">
      <li><strong>SSD (System Specification Description):</strong> Sistem şartnamesi: tek hat şeması ve istenen işlevler.</li>
      <li><strong>ICD (IED Capability Description):</strong> Cihazın yetenekleri (üreticiden gelir).</li>
      <li><strong>IID (Instantiated IED Description):</strong> Proje için hazırlanmış tek cihaz tanımı.</li>
      <li><strong>SCD (Substation Configuration Description):</strong> İstasyonun tam yapılandırması; tüm IED'ler ve haberleşme.</li>
      <li><strong>CID (Configured IED Description):</strong> Cihaza yüklenen yapılandırma.</li>
      <li><strong>SED (System Exchange Description):</strong> Projeler arası arayüz bilgisi.</li>
    </ul>
    <p>Güncel SCD dosyası, istasyonun haberleşme dokümantasyonunun merkezidir; genişletme ve bakım bu dosya üzerinden yapılır.</p>

    <h2>Siber Güvenlik: IEC 62351 ve IEC 62443</h2>
    <ul class="article__list">
      <li><strong>IEC 62351:</strong> Güç sistemi protokollerinin güvenliği. MMS için TLS ve sertifika tabanlı kimlik doğrulama (62351-3/-4); GOOSE ve SV için mesaj kimlik doğrulama (62351-6). Hangi önlemlerin uygulanacağı proje şartnamesinde ve cihaz desteğine göre belirlenir.</li>
      <li><strong>IEC 62443:</strong> Endüstriyel kontrol sistemlerinde bölge ve kanal yaklaşımı, güvenlik seviyeleri, ürün ve entegratör gereklilikleri.</li>
      <li>Ağ ayrımı: DMZ, VLAN, güvenlik duvarı, endüstriyel protokolleri tanıyan saldırı tespit sistemleri.</li>
      <li>USB ve servis portlarının kontrolü, uygulama beyaz listesi.</li>
      <li>Rol tabanlı erişim, merkezi olay kaydı, değişiklik yönetimi.</li>
      <li>Varlık envanteri ve zafiyet takibi: OT ağında aktif tarama dikkatle yapılmalı; pasif izleme araçları tercih edilmelidir.</li>
    </ul>

    <h2>Örnek: 154/34,5 kV Trafo Merkezi</h2>
    <p>3 adet 154 kV fider, 2 adet 154/34,5 kV trafo ve 20 adet 34,5 kV fiderden oluşan bir trafo merkezinde her fider için ayrı koruma-kontrol IED'si kullanılır. İstasyon barası PRP ile çift LAN olarak kurulur. Proses barası yeni tesislerde, genellikle HSR veya PRP ile, isteğe bağlı olarak eklenir. HMI'da yedekli sunucu ve istemciler bulunur. Uzak kontrol merkezine bağlantı ağ geçidi üzerinden IEC 60870-5-104 ile yapılır. Ölçüm değerleri MMS raporlarıyla periyodik veya değişime bağlı olarak gönderilir. Koruma açma ve kilitleme sinyalleri GOOSE ile birkaç milisaniyede iletilir.</p>

    <p class="kb-disclaimer">Bu içerik ileri seviye eğitim amaçlıdır. Gerçek trafo merkezi otomasyon projesi için sertifikalı sistem entegratörü ve yetkili mühendis çalışması gereklidir.</p>
    <div class="kb-cta">
      <div class="kb-cta__text"><strong>SCADA ve IEC 61850 tabanlı otomasyon projeleri için destek alın</strong><span>Trafo merkezi ve fabrika enerji izleme altyapınız için SCADA mimarisini birlikte kurgulayalım.</span></div>
      <div style="display:flex;flex-wrap:wrap;gap:.6rem">
        <a href="/hizmetler/plc-scada-otomasyon.html" class="btn btn--accent btn--md"><i class="fas fa-arrow-right" aria-hidden="true"></i> SCADA ve Enerji İzleme</a>
        <a href="/iletisim.html#iletisim" class="btn btn--outline-white btn--md"><i class="fas fa-paper-plane" aria-hidden="true"></i> Teklif Al</a>
      </div>
    </div>
    <p style="margin-top:1.6rem"><a href="/akademi.html" class="kb-card__more">&larr; Tüm dersler: VoltGuard Akademi</a></p>
  </main>

  <!--vg:footer-->
  <footer class="footer vg-footer" id="vgFooter" role="contentinfo">
    <div class="vg-footer__cta">
      <div class="vg-wrap vg-footer__cta-in">
        <div class="vg-footer__cta-text">
          <strong>Fabrikanız için ücretsiz keşif ve teklif</strong>
          <span>Elektrik, otomasyon ve enerji ihtiyacınızı yerinde birlikte değerlendirelim.</span>
        </div>
        <div class="vg-footer__cta-btns">
          <a class="vg-cta" href="/iletisim.html#iletisim">Teklif Al</a>
          <a class="vg-cta vg-cta--ghost" href="https://wa.me/905454346735" target="_blank" rel="noopener noreferrer"><i class="fab fa-whatsapp" aria-hidden="true"></i> WhatsApp</a>
        </div>
      </div>
    </div>
    <div class="vg-wrap">
      <div class="vg-footer__grid">
        <div class="vg-footer__brand">
          <a href="/" class="vg-footer__logo" aria-label="VoltGuard Ana Sayfa">
            <img class="vg-brand__image" src="/public/voltguard-logo-transparent.webp" width="50" height="50" alt="" loading="lazy" decoding="async">
            <span class="vg-brand__copy" aria-hidden="true">
              <span class="logo-mark logo-mark--footer"><span class="logo-mark__volt">Volt</span><span class="logo-mark__guard">Guard</span></span>
              <span class="logo-mark__tagline" lang="en">ENGINEERING SOLUTIONS</span>
            </span>
          </a>
          <p class="vg-footer__desc">Elektrik tesisleri, otomasyon ve enerji sistemleri için keşif, proje, uygulama ve bakım. Ege Teknopark, İzmir.</p>
          <ul class="vg-footer__contact">
            <li><a href="tel:+905454346735"><i class="fas fa-phone-alt" aria-hidden="true"></i> 0545 434 67 35</a></li>
            <li><a href="https://wa.me/905454346735" target="_blank" rel="noopener noreferrer"><i class="fab fa-whatsapp" aria-hidden="true"></i> WhatsApp ile yazın</a></li>
            <li><a href="mailto:info@voltguard.com.tr"><i class="fas fa-envelope" aria-hidden="true"></i> info@voltguard.com.tr</a></li>
          </ul>
          <address class="vg-footer__addr"><i class="fas fa-map-marker-alt" aria-hidden="true"></i><span>Ege Teknopark, Bornova / İzmir</span></address>
        </div>
        <nav class="vg-footer__nav" aria-label="Alt menü">
          <div class="vg-footer__col">
            <h3 class="vg-footer__h">Hizmetler</h3>
            <ul>
              <li><a href="/hizmetler/">Tüm Hizmetler</a></li>
              <li><a href="/hizmetler/trafo-isletme-sorumlulugu.html">Trafo İşletme Sorumluluğu</a></li>
              <li><a href="/hizmetler/elektrik-periyodik-kontrol.html">Periyodik Kontrol</a></li>
              <li><a href="/hizmetler/harmonik-filtreli-kompanzasyon.html">Kompanzasyon</a></li>
              <li><a href="/fabrika-cozumleri.html">Fabrikalar İçin</a></li>
              <li><a href="/magaza/">Mağaza</a></li>
            </ul>
          </div>
          <div class="vg-footer__col">
            <h3 class="vg-footer__h">Kurumsal</h3>
            <ul>
              <li><a href="/hakkimizda.html">Hakkımızda</a></li>
              <li><a href="/projeler.html">Projeler ve Referanslar</a></li>
              <li><a href="/haberler.html">Sahadan Haberler</a></li>
              <li><a href="/ekibimiz.html">Ekibimiz</a></li>
                <li><a href="/dokumanlar.html">Belgeler ve İndirmeler</a></li>
              <li><a href="/iletisim.html">İletişim ve Teklif</a></li>
            </ul>
          </div>
          <div class="vg-footer__col">
            <h3 class="vg-footer__h">Kaynaklar</h3>
            <ul>
              <li><a href="/teknik-kaynaklar.html">Teknik Kaynaklar</a></li>
              <li><a href="/bilgi-bankasi.html">Bilgi Bankası</a></li>
              <li><a href="/akademi.html">Akademi</a></li>
              <li><a href="/muhendis-merkezi.html">Mühendis Merkezi</a></li>
              <li><a href="/volthaber/">VoltHaber</a></li>
              <li><a href="/sor.html">VoltGuard’a Sor</a></li>
            </ul>
          </div>
          <div class="vg-footer__col">
            <h3 class="vg-footer__h">Araçlar ve Hesap</h3>
            <ul>
              <li><a href="/hesaplama-araclari/">Hesap Araçları</a></li>
              <li><a href="/araclar/">Mühendislik Uygulamaları</a></li>
              <li><a href="/voltsim/">VoltSim 3D</a></li>
              <li><a href="/voltgame.html">VoltGame</a></li>
              <li><a href="/topluluk.html">Topluluk</a></li>
              <li><a href="/hesap/giris.html">Üye Girişi</a></li>
              <li><a href="/calisan/giris.html">Çalışan Girişi</a></li>
            </ul>
          </div>
        </nav>
      </div>
      <div class="vg-footer__pay">
        <img src="/public/magaza/odeme/logo_band_white.svg" width="428" height="32" alt="iyzico ile Öde, Mastercard, Visa, American Express ve Troy" loading="lazy" decoding="async">
        <p>Kredi kartı ile ödeme iyzico güvencesiyle yakında. Şu an siparişlerde ödeme yalnızca havale/EFT ile alınır.</p>
      </div>
      <div class="vg-footer__bottom">
        <p>&copy; <span data-vg-year>2026</span> VoltGuard. Tüm hakları saklıdır. &middot; <a href="/gizlilik.html" class="vg-footer__legal">Gizlilik &amp; Çerez Politikası</a> &middot; <a href="/magaza/odeme-ve-teslimat.html" class="vg-footer__legal">Ödeme ve Teslimat</a> &middot; <a href="/magaza/iade-ve-cayma.html" class="vg-footer__legal">İade ve Cayma</a> &middot; <a href="/magaza/mesafeli-satis-sozlesmesi.html" class="vg-footer__legal">Mesafeli Satış Sözleşmesi</a></p>
        <div class="vg-footer__social">
          <a href="https://www.instagram.com/voltguard_/" target="_blank" rel="noopener noreferrer" aria-label="Instagram"><i class="fab fa-instagram" aria-hidden="true"></i></a>
          <a href="https://www.linkedin.com/company/voltguard" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn"><i class="fab fa-linkedin-in" aria-hidden="true"></i></a>
          <a href="https://wa.me/905454346735" target="_blank" rel="noopener noreferrer" aria-label="WhatsApp"><i class="fab fa-whatsapp" aria-hidden="true"></i></a>
        </div>
      </div>
    </div>
  </footer>
  <!--/vg:footer-->
  <script src="/js/voltguard-auth.js?v=b453c7bd4e89" defer></script>
</body>
</html>
